# Changelog

## [0.4.0] - 2026-11-11
- Rules F17-F20: low flow / no bypass, cylinder not warming while called (data-only F15), inlet overpressure on reheat, implausible sensor; November evidence for F1/F17 and an F18 candidate.

## [0.3.1] - 2026-11-03
- README expanded: status, why FDD, input-rule-action diagram, rule status table F1-F16, first F1 evidence and actions, validation method.

## [0.3.0] - 2026-11-02
- F1 short-cycling confirmed from filtered flow/return data (4-8 min cycles at low load); validation row and the two mechanisms to separate with RAMSES relay states; overrun observations noted against F13.

## [0.2.1] - 2026-10-31
- F5: heat-up pressure rise signature and the known leak baseline (fault history F1 ×2).

## [0.2.0] - 2026-10-29
- F15 cylinder relay calling with the stat not passing (stat set low or cut-out tripped) and F16 hot water disabled by the timer, both from the junction box survey.
- F13 tightened with the Ideal Logic+ System S30 bypass requirement and L1 lockout evidence; validation rows added.

## [0.1.0] - 2026-10-28 (design stage)
- Initial design: 01 Rule catalogue, 02 Implementation, 03 Validation. Includes: F11 simultaneous heating/cooling and F12 outdoor-sensor validation. Also F13 overrun with no flow path and F14 restricted radiator circuit.
